<!DOCTYPE html>
<html lang="zh-CN">
<head>
<meta charset="UTF-8">
<meta name="viewport" content="width=device-width, initial-scale=1.0">
<title>医用X射线机房检测报告模版</title>
<style>

        @page { size: A4; margin: 2cm 1.8cm 2cm 1.8cm; }
        @media print {
            body { margin: 0; padding: 0; }
            .page-container { width: 100%; max-width: 100%; margin: 0; padding: 0; box-shadow: none; page-break-after: always; }
            .page-container:last-child { page-break-after: auto; }
        }
        @media screen {
            body { background: #e8e8e8; display: flex; flex-direction: column; align-items: center; padding: 20px; }
            .page-container { width: 210mm; min-height: 297mm; background: #fff; padding: 2cm 1.8cm; margin-bottom: 30px; box-shadow: 0 2px 10px rgba(0,0,0,0.15); overflow-y: auto; }
        }
        * { box-sizing: border-box; }
        body { font-family: SimSun, "宋体", "Times New Roman", serif; font-size: 12pt; color: #000; line-height: 1.6; }
        .page-container p { margin: 0.3em 0; line-height: 1.6; }
        table.report-table { width: 100% !important; border-collapse: collapse; margin: 8px 0; font-size: 10.5pt; }
        table.report-table td, table.report-table th { border: 1px solid #000; padding: 4px 6px; vertical-align: middle; line-height: 1.5; }
        table.report-table p { margin: 2px 0; }

</style>
</head>
<body>
<!-- 第1页 -->
<div class="page-container">
<p style="min-height:1em;">&nbsp;</p><div style="text-align:center;"><img src="images_医用X射线机房检测报告模版/image_6.jpeg" style="max-width:100%;height:auto;display:block;" /></div><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="text-align:center;"><span style="font-weight:bold; font-size:42.0pt; font-family:"Times New Roman",SimSun,serif">检  测  报  告</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p><p style="min-height:1em;">&nbsp;</p><p style="text-align:center;"><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">QNJC-2025-0293-</span><span style="font-size:14.0pt">FW</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><table class="report-table" style="border-collapse:collapse;width:100%;margin:8px 0;"><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-size:15.0pt; font-family:"Times New Roman",SimSun,serif">项目名称：</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">放射诊</span><span style="font-size:14.0pt">疗</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">工作场所辐射防护检测</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-size:15.0pt; font-family:"Times New Roman",SimSun,serif">委托单位：</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:14.0pt">宁强县牙卫仕口腔诊所</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-size:15.0pt; font-family:"Times New Roman",SimSun,serif">检测性质：</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">委托</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">检测</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-size:15.0pt; font-family:"Times New Roman",SimSun,serif">报告日期：</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">20</span><span style="font-size:14.0pt">25</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">年</span><span style="font-size:14.0pt">7</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">月</span><span style="font-size:14.0pt">16</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">日</span><span style="font-family:"Times New Roman",SimSun,serif"></span><span style="font-family:"Times New Roman",SimSun,serif"></span></p></td></tr></table><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="text-align:center;"><span style="font-size:16.0pt; font-family:"Times New Roman",SimSun,serif">陕西秦洲核与辐射安全技术有限公司</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p><p style="text-align:center;"><span style="font-size:12.0pt; font-family:"Times New Roman",SimSun,serif">（检验检测专用章）</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p><p style="min-height:1em;">&nbsp;</p>
</div>
<!-- 第2页 -->
<div class="page-container">
<p style="text-align:center;"><span style="font-weight:bold; font-size:16.0pt; font-family:"Times New Roman",SimSun,serif">报告说明</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p><p style="min-height:1em;">&nbsp;</p><p style="text-align:left;"><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">1</span><span style="font-size:14.0pt">.</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">本报告适用于陕西秦洲核与辐射安全技术有限公司电离辐射、电磁辐射等项目的</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">检测</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">报告。</span></p><p style=""><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">2</span><span style="font-size:14.0pt">.</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">报告无</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">陕西秦洲核与辐射安全技术有限公司</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">“</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">检验检测专用章</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">”、无骑缝章、无</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif"></span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">章、无编制人、审核人、签发人签字无效。</span><img src="images_医用X射线机房检测报告模版/image_5.png" style="max-width:100%;height:auto;display:block;" /></p><p style=""><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:14.0pt">.</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">本公司接受委托送检的，其检验检测数据、结果仅证明样品所检验检测项目的符合性情况。</span></p><p style=""><span style="font-size:14.0pt">4</span><span style="font-size:14.0pt">.</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">如委托单位对本报告检测数据有异议，应于收到本报告之日起十五日内向本公司提出书面申诉，逾期则视为认可检测结果。</span></p><p style=""><span style="font-size:14.0pt">5</span><span style="font-size:14.0pt">.</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">本报告全部或部分复制，私自转让、盗用、冒用、涂改或以其他任何形式篡改的均属无效。</span></p><p style=""><span style="font-size:14.0pt">6</span><span style="font-size:14.0pt">.</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">未经我公司同意，不得用于委托范围之外的其他商业用途。</span></p><p style=""><span style="font-size:14.0pt">7</span><span style="font-size:14.0pt">.</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">*为分包</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">检测</span><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">结果。</span></p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style=""><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">名    称：陕西秦洲核与辐射安全技术有限公司</span></p><p style=""><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">地    址：</span><span style="font-size:14.0pt">陕西省西咸新区沣西新城中国西部科技创新港创科大厦12层</span></p><p style=""><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">电    话：029-89586445</span></p><p style=""><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">传    真：029-89586445</span></p><p style=""><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">网    址：www.qznrs.net</span></p><p style=""><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">邮政编码：71</span><span style="font-size:14.0pt">2046</span></p><div style="text-align:left;"><img src="images_医用X射线机房检测报告模版/image_4.jpeg" style="max-width:100%;height:auto;display:block;" /></div>
</div>
<!-- 第3页 -->
<div class="page-container">
<table class="report-table" style="border-collapse:collapse;width:100%;margin:8px 0;"><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">项目名称</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">放射诊疗</span>工作场所辐射防护<span style="font-family:"Times New Roman",SimSun,serif">检测</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">放射诊疗</span>工作场所辐射防护<span style="font-family:"Times New Roman",SimSun,serif">检测</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">放射诊疗</span>工作场所辐射防护<span style="font-family:"Times New Roman",SimSun,serif">检测</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">委托单位</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;">宁强县牙卫仕口腔诊所</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;">宁强县牙卫仕口腔诊所</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;">宁强县牙卫仕口腔诊所</p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">检测地点</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;">陕西省汉中市宁强县大安镇金牛小区</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;">陕西省汉中市宁强县大安镇金牛小区</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;">陕西省汉中市宁强县大安镇金牛小区</p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">联系人</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt">宁昌茹</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">联系电话</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;">173 9255 0843</p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">检测类别</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">电离辐射</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">委托编号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">QNJC-2025-0293-FW</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">检测因子</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">X、</span><span style="color:#000000">γ辐射剂量率</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">检测日期</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">202</span>5<span style="font-family:"Times New Roman",SimSun,serif">年</span>7<span style="font-family:"Times New Roman",SimSun,serif">月</span>2<span style="font-family:"Times New Roman",SimSun,serif">日</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">检测</span><span style="font-family:"Times New Roman",SimSun,serif">依据</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">《</span><span style="color:#000000">辐射环境监测技术规范</span><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">》（</span><span style="color:#000000">HJ 61</span><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">-20</span><span style="color:#000000">21</span><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">）</span></p><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">《放射诊断放射防护要求》（GBZ 130-2020）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">《</span><span style="color:#000000">辐射环境监测技术规范</span><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">》（</span><span style="color:#000000">HJ 61</span><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">-20</span><span style="color:#000000">21</span><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">）</span></p><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">《放射诊断放射防护要求》（GBZ 130-2020）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">《</span><span style="color:#000000">辐射环境监测技术规范</span><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">》（</span><span style="color:#000000">HJ 61</span><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">-20</span><span style="color:#000000">21</span><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">）</span></p><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">《放射诊断放射防护要求》（GBZ 130-2020）</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">评价依据</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">《放射诊断放射防护要求》（GBZ 130-2020）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">《放射诊断放射防护要求》（GBZ 130-2020）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">《放射诊断放射防护要求》（GBZ 130-2020）</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">检测结果及结论</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;">检测结果详见表3；检测结论详见表4</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;">检测结果详见表3；检测结论详见表4</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;">检测结果详见表3；检测结论详见表4</p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">附件</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">现场</span><span style="font-family:"Times New Roman",SimSun,serif">检测</span><span style="font-family:"Times New Roman",SimSun,serif">照片</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">现场</span><span style="font-family:"Times New Roman",SimSun,serif">检测</span><span style="font-family:"Times New Roman",SimSun,serif">照片</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">现场</span><span style="font-family:"Times New Roman",SimSun,serif">检测</span><span style="font-family:"Times New Roman",SimSun,serif">照片</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">备注</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">/</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">/</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="3"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">/</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p></td></tr></table><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style=""><span style="font-weight:bold; font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">一、检测仪器及模体</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p><p style="text-align:center;"><span style="font-weight:bold; font-size:12.0pt; font-family:"Times New Roman",SimSun,serif">表1  检测仪器基本信息</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p><table class="report-table" style="border-collapse:collapse;width:100%;margin:8px 0;"><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">仪器名称</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">仪器型号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">仪器编号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">测量范围</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">溯源单位/证书编号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">有效期至</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">X、γ辐射</span><span style="font-family:"Times New Roman",SimSun,serif">剂量仪</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">AT1123</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">QNJC-YQ-101</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:left;"><span style="font-family:"Times New Roman",SimSun,serif">1)连续测试：</span></p><p style="text-align:left;"><span style="font-family:"Times New Roman",SimSun,serif">50nSv/h</span><span style="font-family:"Times New Roman",SimSun,serif">~</span><span style="font-family:"Times New Roman",SimSun,serif"></span><span style="font-family:"Times New Roman",SimSun,serif">10Sv/h</span></p><p style="text-align:left;"><span style="font-family:"Times New Roman",SimSun,serif">2)单次脉冲或一系列脉冲：</span></p><p style="text-align:left;"><span style="font-family:"Times New Roman",SimSun,serif">5μSv/h</span><span style="font-family:"Times New Roman",SimSun,serif">~</span><span style="font-family:"Times New Roman",SimSun,serif">10Sv/h</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">河南省计量</span>测试<span style="font-family:"Times New Roman",SimSun,serif">科学研究院/证书编号1024BY0501104G1</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">202</span>5<span style="font-family:"Times New Roman",SimSun,serif">.</span>07<span style="font-family:"Times New Roman",SimSun,serif">.</span>11</p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">防护用标准水模体（尺寸30cm×30cm×20cm。）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">PWST-100</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">QNJC-YQ-102</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">铜板（尺寸30cm×30cm×1.5mm）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">CT体模（尺寸Φ32cm×15cm）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">HB-100</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">QNJC-YQ-116</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">CT头模（尺寸Φ16cm×15cm）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">HB-100</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">QNJC-YQ-116</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif; color:#000000">/</span><span style="font-family:"Times New Roman",SimSun,serif"></span></p></td></tr></table><p style=""><span style="font-weight:bold; font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">二、射线装置</span><span style="font-weight:bold; font-size:14.0pt">	</span></p><p style="text-align:center;"><span style="font-weight:bold; font-size:12.0pt; font-family:"Times New Roman",SimSun,serif">表2  射线装置基本信息[1]</span></p><table class="report-table" style="border-collapse:collapse;width:100%;margin:8px 0;"><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-family:"Times New Roman",SimSun,serif">序号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-family:"Times New Roman",SimSun,serif">装置名称</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-family:"Times New Roman",SimSun,serif">型号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-family:"Times New Roman",SimSun,serif">编号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-family:"Times New Roman",SimSun,serif">生产厂家</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-family:"Times New Roman",SimSun,serif">额定参数</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-size:10.5pt; font-family:"宋体",SimSun,serif">使用</span><span style="font-weight:bold; font-size:10.5pt; font-family:"宋体",SimSun,serif">场所</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-weight:bold; font-family:"Times New Roman",SimSun,serif">射线装置分类</span><span style="font-weight:bold; font-family:"Times New Roman",SimSun,serif"></span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">1</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">口腔数字化X射线机</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">Point 800s HD 3D Plus</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">PNC8SP-EFN142C18</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">POINTNIX </span></p><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">Co.,Ltd.</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">90kV</span></p><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">10mA</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">CBCT室</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">Ⅲ类</span></p></td></tr></table><p style=""><span style="font-weight:bold; font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">注：</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">[1]委托方提供的信息。</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif"></span><span style="font-weight:bold; font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">三、检测结果</span></p><p style="text-align:center;"><span style="font-weight:bold; font-size:12.0pt; font-family:"Times New Roman",SimSun,serif">表3  检测结果</span></p>
</div>
<!-- 第4页 -->
<div class="page-container">
<table class="report-table" style="border-collapse:collapse;width:100%;margin:8px 0;"><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">装置名称</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">装置名称</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">口腔数字化X射线机</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">口腔数字化X射线机</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">装置型号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">装置型号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">Point 800s HD 3D Plus</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">Point 800s HD 3D Plus</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">装置编号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">装置编号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">PNC8SP-EFN142C18</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">PNC8SP-EFN142C18</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">生产厂家</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">生产厂家</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">POINTNIX Co.,Ltd.</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">POINTNIX Co.,Ltd.</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt">使用</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">场所</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt">使用</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">场所</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">CBCT室</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">CBCT室</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">本</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">    </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">底</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">本</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">    </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">底</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">（0.149～0.153）</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">μSv/h</span><span style="font-size:10.5pt"></span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">（0.149～0.153）</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">μSv/h</span><span style="font-size:10.5pt"></span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">检测条件</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">检测条件</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="6"><p style="text-align:left;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">曝光参数：口腔全景模式90kV，16mA，17s，头颅侧位模式90kV，10mA，10s</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">；散射模体：CT头模（</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">尺寸Φ16cm×15cm</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">）；射线方向：该射线装置有用线束方向（头颅侧位模式）朝西墙。</span><span style="font-size:10.5pt"></span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="6"><p style="text-align:left;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">曝光参数：口腔全景模式90kV，16mA，17s，头颅侧位模式90kV，10mA，10s</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">；散射模体：CT头模（</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">尺寸Φ16cm×15cm</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">）；射线方向：该射线装置有用线束方向（头颅侧位模式）朝西墙。</span><span style="font-size:10.5pt"></span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="6"><p style="text-align:left;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">曝光参数：口腔全景模式90kV，16mA，17s，头颅侧位模式90kV，10mA，10s</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">；散射模体：CT头模（</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">尺寸Φ16cm×15cm</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">）；射线方向：该射线装置有用线束方向（头颅侧位模式）朝西墙。</span><span style="font-size:10.5pt"></span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="6"><p style="text-align:left;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">曝光参数：口腔全景模式90kV，16mA，17s，头颅侧位模式90kV，10mA，10s</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">；散射模体：CT头模（</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">尺寸Φ16cm×15cm</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">）；射线方向：该射线装置有用线束方向（头颅侧位模式）朝西墙。</span><span style="font-size:10.5pt"></span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="6"><p style="text-align:left;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">曝光参数：口腔全景模式90kV，16mA，17s，头颅侧位模式90kV，10mA，10s</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">；散射模体：CT头模（</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">尺寸Φ16cm×15cm</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">）；射线方向：该射线装置有用线束方向（头颅侧位模式）朝西墙。</span><span style="font-size:10.5pt"></span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="6"><p style="text-align:left;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">曝光参数：口腔全景模式90kV，16mA，17s，头颅侧位模式90kV，10mA，10s</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">；散射模体：CT头模（</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">尺寸Φ16cm×15cm</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">）；射线方向：该射线装置有用线束方向（头颅侧位模式）朝西墙。</span><span style="font-size:10.5pt"></span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">序号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">检测点位描述</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">检测点位描述</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">检测结果（μSv/h）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">序号</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">检测点位描述</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">检测点位描述</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">检测结果</span></p><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">（μSv/h）</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">1</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门中表面30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门中表面30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.154 </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">10</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">南墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">1#（阅片室）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">南墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">1#（阅片室）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.161 </span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">2</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门上缝</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">外30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门上缝</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">外30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.154 </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">11</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">南墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">2#（阅片室）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">南墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">2#（阅片室）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.161 </span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">3</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门下缝</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">外30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门下缝</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">外30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.155 </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">12</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">西墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">1#（操作间）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">西墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">1#（操作间）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.160 </span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">4</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门左缝</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">外30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门左缝</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">外30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.154 </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">13</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">西墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">2#（操作间）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">西墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">2#（操作间）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.161 </span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">5</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门右缝</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">外30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">受检者门右缝</span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">外30cm</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.155 </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">14</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">北墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">1#（水房）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">北墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">1#（水房）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.161 </span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">6</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">工作人员操作位</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">工作人员操作位</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.154 </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">15</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">北墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">2#（水房）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">北墙表面30cm</span><span style="font-size:10.5pt"> </span><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">2#（水房）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.161 </span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">7</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">管线洞口</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">管线洞口</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.155 </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">16</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">机房楼上（洗消室）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">机房楼上（洗消室）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.157 </span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">8</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">东墙表面30cm1#（空地）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">东墙表面30cm1#（空地）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.161 </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">17</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">机房楼下（库房）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">机房楼下（库房）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.157 </span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">9</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">东墙表面30cm2#（空地）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">东墙表面30cm2#（空地）</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.161 </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">18</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">暖通</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="2"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif">暖通</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-size:10.5pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.159 </span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="8"><p style=""><span style="font-weight:bold; font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">注：</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">1.</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">本底值为关机时各检测点位巡测结果；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2.检测结果未扣除本底值，本底值未扣除宇宙射线响应值；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">.西墙（1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">、1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">号点位）在头颅侧位模式下测得，其余点位在口腔全景模式下测得。</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="8"><p style=""><span style="font-weight:bold; font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">注：</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">1.</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">本底值为关机时各检测点位巡测结果；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2.检测结果未扣除本底值，本底值未扣除宇宙射线响应值；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">.西墙（1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">、1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">号点位）在头颅侧位模式下测得，其余点位在口腔全景模式下测得。</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="8"><p style=""><span style="font-weight:bold; font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">注：</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">1.</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">本底值为关机时各检测点位巡测结果；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2.检测结果未扣除本底值，本底值未扣除宇宙射线响应值；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">.西墙（1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">、1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">号点位）在头颅侧位模式下测得，其余点位在口腔全景模式下测得。</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="8"><p style=""><span style="font-weight:bold; font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">注：</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">1.</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">本底值为关机时各检测点位巡测结果；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2.检测结果未扣除本底值，本底值未扣除宇宙射线响应值；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">.西墙（1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">、1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">号点位）在头颅侧位模式下测得，其余点位在口腔全景模式下测得。</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="8"><p style=""><span style="font-weight:bold; font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">注：</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">1.</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">本底值为关机时各检测点位巡测结果；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2.检测结果未扣除本底值，本底值未扣除宇宙射线响应值；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">.西墙（1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">、1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">号点位）在头颅侧位模式下测得，其余点位在口腔全景模式下测得。</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="8"><p style=""><span style="font-weight:bold; font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">注：</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">1.</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">本底值为关机时各检测点位巡测结果；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2.检测结果未扣除本底值，本底值未扣除宇宙射线响应值；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">.西墙（1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">、1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">号点位）在头颅侧位模式下测得，其余点位在口腔全景模式下测得。</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="8"><p style=""><span style="font-weight:bold; font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">注：</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">1.</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">本底值为关机时各检测点位巡测结果；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2.检测结果未扣除本底值，本底值未扣除宇宙射线响应值；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">.西墙（1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">、1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">号点位）在头颅侧位模式下测得，其余点位在口腔全景模式下测得。</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="8"><p style=""><span style="font-weight:bold; font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">注：</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">1.</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">本底值为关机时各检测点位巡测结果；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2.检测结果未扣除本底值，本底值未扣除宇宙射线响应值；</span></p><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">.西墙（1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">2</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">、1</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">3</span><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">号点位）在头颅侧位模式下测得，其余点位在口腔全景模式下测得。</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">检</span></p><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">测</span></p><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">点</span></p><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">位</span></p><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">图</span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="7"><p style="min-height:1em;">&nbsp;</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="7"><p style="min-height:1em;">&nbsp;</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="7"><p style="min-height:1em;">&nbsp;</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="7"><p style="min-height:1em;">&nbsp;</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="7"><p style="min-height:1em;">&nbsp;</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="7"><p style="min-height:1em;">&nbsp;</p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;" colspan="7"><p style="min-height:1em;">&nbsp;</p></td></tr></table>
</div>
<!-- 第5页 -->
<div class="page-container">
<p style=""><span style="font-family:"Times New Roman",SimSun,serif"></span><span style="font-weight:bold; font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">四、检测结论</span></p><p style="text-align:center;"><span style="font-weight:bold; font-size:12.0pt; font-family:"Times New Roman",SimSun,serif">表4  检测结论</span></p><table class="report-table" style="border-collapse:collapse;width:100%;margin:8px 0;"><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style=""><span style="font-family:"Times New Roman",SimSun,serif">依据《放射诊断放射防护要求》（GBZ 130-2020），检测结果和评价如下：</span></p><p style=""><span style="font-family:"Times New Roman",SimSun,serif">口腔数字化X射线机（型号：Point 800s HD 3D Plus</span><span style="font-family:"Times New Roman",SimSun,serif">，</span><span style="font-family:"Times New Roman",SimSun,serif">编号：</span><span style="font-family:"Times New Roman",SimSun,serif">PNC8SP-EFN142C18）机房外各测点周围剂量当量率范围值为：（</span><span style="font-size:11.0pt; font-family:"Times New Roman",SimSun,serif; color:#000000">0.154~0.165</span><span style="font-family:"Times New Roman",SimSun,serif">）μSv/h</span><span style="font-family:"Times New Roman",SimSun,serif">，</span><span style="font-family:"Times New Roman",SimSun,serif">满足上述标准</span><span style="font-family:"Times New Roman",SimSun,serif">6.3.1</span><span style="font-family:"Times New Roman",SimSun,serif"> b）</span><span style="font-family:"Times New Roman",SimSun,serif">中</span><span style="font-family:"Times New Roman",SimSun,serif">“</span><span style="font-family:"Times New Roman",SimSun,serif">CT机、乳腺摄影、乳腺CBCT、口内牙片摄影、牙科全景摄影、牙科全景头颅摄影、口腔CBCT和全身骨密度仪机房外的周围剂量当量率应不大于2.5μSv/h</span><span style="font-family:"Times New Roman",SimSun,serif">”</span><span style="font-family:"Times New Roman",SimSun,serif">的要求。</span></p></td></tr></table><p style=""><span style="font-size:9.0pt; font-family:"Times New Roman",SimSun,serif">（报告正文完）</span></p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><p style="min-height:1em;">&nbsp;</p><table class="report-table" style="border-collapse:collapse;width:100%;margin:8px 0;"><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style=""><span style="font-family:"Times New Roman",SimSun,serif">编 制 人</span><span style="font-family:"Times New Roman",SimSun,serif">：</span><span style="text-decoration:underline; font-family:"Times New Roman",SimSun,serif">               </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style=""><span style="font-family:"Times New Roman",SimSun,serif">审 核 人：</span><span style="text-decoration:underline; font-family:"Times New Roman",SimSun,serif">               </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style=""><span style="font-family:"Times New Roman",SimSun,serif">签 发 人：</span><span style="text-decoration:underline; font-family:"Times New Roman",SimSun,serif">               </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:center;"><span style="font-family:"Times New Roman",SimSun,serif">检验检测专用章</span></p></td></tr><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style=""><span style="font-family:"Times New Roman",SimSun,serif">编 制 人</span><span style="font-family:"Times New Roman",SimSun,serif">：</span><span style="text-decoration:underline; font-family:"Times New Roman",SimSun,serif">               </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style=""><span style="font-family:"Times New Roman",SimSun,serif">审 核 人：</span><span style="text-decoration:underline; font-family:"Times New Roman",SimSun,serif">               </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style=""><span style="font-family:"Times New Roman",SimSun,serif">签 发 人：</span><span style="text-decoration:underline; font-family:"Times New Roman",SimSun,serif">               </span></p></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="text-align:left;"><span style="font-family:"Times New Roman",SimSun,serif">签发日期：</span><span style="text-decoration:underline; font-family:"Times New Roman",SimSun,serif">           </span><span style="font-family:"Times New Roman",SimSun,serif">    </span></p></td></tr></table><p style="min-height:1em;">&nbsp;</p>
</div>
<!-- 第6页 -->
<div class="page-container">
<p style=""><span style="font-size:14.0pt; font-family:"Times New Roman",SimSun,serif">附件：</span></p><table class="report-table" style="border-collapse:collapse;width:100%;margin:8px 0;"><tr><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="min-height:1em;">&nbsp;</p><div style="text-align:center;"><img src="images_医用X射线机房检测报告模版/image_2.jpeg" style="max-width:100%;height:auto;display:block;" /></div></td><td style="border:1px solid #000;padding:4px 6px;vertical-align:middle;text-align:center;"><p style="min-height:1em;">&nbsp;</p><div style="text-align:center;"><img src="images_医用X射线机房检测报告模版/image_1.jpeg" style="max-width:100%;height:auto;display:block;" /></div></td></tr></table><p style="text-align:center;"><span style="font-weight:bold; font-size:12.0pt; font-family:"Times New Roman",SimSun,serif">现场检测照片</span></p>
</div>
</body>
</html>